  G N1 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL N1A Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Zone Name
  G N1 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL NWA,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Zone Name
  G N1 Apartment,                         !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  g GFloor N1A,                           !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.5818,                                !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  g NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Zone Name
  G N1 Apartment,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  g NWall N1A_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  g NWall N1A,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Zone Name
  G N1 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g SIWall N1A Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  G N1 Apartment Infiltration,            !- Name
  G N1 Apartment,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 208, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 208, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 11 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 11 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 12; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 11 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 11 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 11 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 11,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 12,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 11 11kBtu/hr 10.6EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 11 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 11 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 11 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 11 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 11 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 11 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 11,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 11 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 11 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 12,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 11 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 11 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 11 11kBtu/hr 10.6EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.67546819189079,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 11 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 11 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 12, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 11, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 11, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 DSOA Space List, !- Name
  G N1 Apartment,                         !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office,                                 !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.964336900784,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  g Ceilin SEA,                           !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone Name
  Office,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 GFloor SEA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone Name
  Office,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL S2A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone Name
  Office,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  g EWall SEA_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  g EWall SEA,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone Name
  Office,                                 !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  g GFloor SEA,                           !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.2014,                                !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  g NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone Name
  Office,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  g NIWall SEA Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone Name
  Office,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  g SWall SEA_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  g SWall SEA,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office Infiltration,                    !- Name
  Office,                                 !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 218, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 218, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 12 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 12 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 13; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 12 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 12 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 12 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 12,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 13,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 12 18kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 12 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 12 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 12 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 12 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 12 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 12 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 12,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 12 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 12 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 13,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 12 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 12 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 12 18kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 12 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 12 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 13, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 12, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 12, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 DSOA Space List, !- Name
  Office,                                 !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  G N2 Apartment,                         !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.965111001347,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  g Ceilin N2A,                           !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  G N2 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 GFloor N2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  G N2 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL N1A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-05, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-05, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-05, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-05, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  G N2 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL N2A Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  G N2 Apartment,                         !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  g GFloor N2A,                           !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.5818,                                !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  g NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  G N2 Apartment,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  g NWall N2A_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  g NWall N2A,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  G N2 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g SIWall N2A Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  G N2 Apartment Infiltration,            !- Name
  G N2 Apartment,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 222, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 222, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 13 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 13 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 14; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 13 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 13 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 13 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 13,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 14,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 13 11kBtu/hr 10.6EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 13 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 13 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 13 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 13 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 13 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 13 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 13,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 13 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 13 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 14,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 13 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 13 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 13 11kBtu/hr 10.6EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.67573348251263,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 13 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 13 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 14, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 13, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 13, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 DSOA Space List, !- Name
  G N2 Apartment,                         !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  G S2 Apartment,                         !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.965111001347,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  g Ceilin S2A,                           !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  G S2 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 GFloor S2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  G S2 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL S1A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-05, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-05, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-05, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-05, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  G S2 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL S2A Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  G S2 Apartment,                         !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  g GFloor S2A,                           !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.5818,                                !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  g NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  G S2 Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g NIWall S2A Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  G S2 Apartment,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  g SWall S2A_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  g SWall S2A,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  G S2 Apartment Infiltration,            !- Name
  G S2 Apartment,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 223, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 223, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 14 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 14 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 15; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 14 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 14 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 14 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 14,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 15,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 14 11kBtu/hr 10.6EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 14 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 14 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 14 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 14 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 14 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 14 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 14,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 14 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 14 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 14,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 15,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 14 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 14 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 14 11kBtu/hr 10.6EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.66375861489007,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 14 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 14 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 15, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 14, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 14, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 DSOA Space List, !- Name
  G S2 Apartment,                         !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  G NW Apartment,                         !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.964336900784,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  g Ceilin NWA,                           !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Zone Name
  G NW Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 GFloor NWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Zone Name
  G NW Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL NWA Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Zone Name
  G NW Apartment,                         !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  g GFloor NWA,                           !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.2014,                                !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Zone Name
  G NW Apartment,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  g NWall NWA_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  g NWall NWA,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Zone Name
  G NW Apartment,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  g SIWall NWA Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Zone Name
  G NW Apartment,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  g WWall NWA_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  g WWall NWA,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  G NW Apartment Infiltration,            !- Name
  G NW Apartment,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 238, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 238, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 15 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 15 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 16; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 15 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 15 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 15 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 15,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 16,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 15 18kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 15 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 15 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 15 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 15 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 15 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 15 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 15,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 15 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 15 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 16,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 15 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 15 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 15 18kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 15 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 15 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 16, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 15, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 15, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 DSOA Space List, !- Name
  G NW Apartment,                         !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2 N2 Apartment,                        !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.965111001347,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  F2 Ceilin N2A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  F2 N2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor N2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  F2 N2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL N1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-05, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-05, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-05, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-05, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  F2 N2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL N2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  F2 N2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin N2A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  F2 N2 Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 NWall N2A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 NWall N2A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  F2 N2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 SIWall N2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 N2 Apartment Infiltration,           !- Name
  F2 N2 Apartment,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 167, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 167, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 16 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 16 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 17; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 16 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 16 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 16 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 16,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 17,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 16 13kBtu/hr 10.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 16 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 16 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 16 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 16 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 16 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 16 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 16,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 16 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 16 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 17,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 16 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 16 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 16 13kBtu/hr 10.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.55712299546789,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 16 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 16 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 17, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 16, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 16, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG DSOA Space List, !- Name
  F2 N2 Apartment,                        !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2 SE Apartment,                        !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.964336900784,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  F2 Ceilin SEA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  F2 SE Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor SEA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  F2 SE Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL S2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  F2 SE Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 EWall SEA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 EWall SEA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  F2 SE Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin SEA,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  F2 SE Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 NIWall SEA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  F2 SE Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 SWall SEA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 SWall SEA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 SE Apartment Infiltration,           !- Name
  F2 SE Apartment,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 175, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 175, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 17 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 17 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 18; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 17, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 17 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 17 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 17 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 17,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 18,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 17 20kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 17 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 17 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 17 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 17 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 17 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 17 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 17,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 17 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 17 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 17,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 17,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 18,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 17 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 17 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 17 20kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 17 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 17 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 17, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 18, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 17, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 17, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 DSOA Space List, !- Name
  F2 SE Apartment,                        !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2 NE Apartment,                        !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.964336900784,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  F2 Ceilin NEA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  F2 NE Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor NEA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  F2 NE Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL N2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  F2 NE Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 EWall NEA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 EWall NEA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  F2 NE Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin NEA,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  F2 NE Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 NWall NEA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 NWall NEA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  F2 NE Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 SIWall NEA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 NE Apartment Infiltration,           !- Name
  F2 NE Apartment,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 186, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 186, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 18 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 18 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 19; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 18, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 18 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 18 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 18 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 18,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 19,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 18 20kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 18 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 18 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 18 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 18 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 18 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 18 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 18,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 18 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 18 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 18,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 18,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 19,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 18 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 18 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 18 20kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 18 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 18 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 18, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 19, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 18, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 18, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 DSOA Space List, !- Name
  F2 NE Apartment,                        !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2 N1 Apartment,                        !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.964336900784,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  F2 Ceilin N1A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  F2 N1 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor N1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  F2 N1 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL N1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  F2 N1 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL NWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  F2 N1 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin N1A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  F2 N1 Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 NWall N1A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 NWall N1A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  F2 N1 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 SIWall N1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 N1 Apartment Infiltration,           !- Name
  F2 N1 Apartment,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 189, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 189, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 19 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 19 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 20; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 19, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 19 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 19 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 19 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 19,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 20,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 19 13kBtu/hr 10.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 19 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 19 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 19 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 19 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 19 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 19 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 19,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 19 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 19 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 19,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 20,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 19 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 19 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 19 13kBtu/hr 10.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.55681476341769,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 19 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 19 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 19, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 20, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 19, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 19, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 DSOA Space List, !- Name
  F2 N1 Apartment,                        !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2 NW Apartment,                        !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.964336900784,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  F2 Ceilin NWA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  F2 NW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor NWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  F2 NW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL NWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  F2 NW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin NWA,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  F2 NW Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 NWall NWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 NWall NWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  F2 NW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 SIWall NWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 WWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  F2 NW Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 WWall NWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 WWall NWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 NW Apartment Infiltration,           !- Name
  F2 NW Apartment,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 202, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 202, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 20 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 20 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 21 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 21; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 20, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 20 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 20 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 20 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 20,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 21,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 20 20kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 20 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 20 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 20 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 20 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 20 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 20 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 20,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 20 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 20 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 20,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 20,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 21,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 20 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 20 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 20 20kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 20 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 20 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 20, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 21, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 20, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 20, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 DSOA Space List, !- Name
  F2 NW Apartment,                        !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2 SW Apartment,                        !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.964336900784,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  F2 Ceilin SWA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  F2 SW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor SWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  F2 SW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL SWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  F2 SW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin SWA,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  F2 SW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 NIWall SWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  F2 SW Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 SWall SWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 SWall SWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  F2 SW Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 WWall SWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 WWall SWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 SW Apartment Infiltration,           !- Name
  F2 SW Apartment,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 216, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 216, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 21 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 21 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 22 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 22; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 21, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 21 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 21 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 21 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 21,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 22,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 21 20kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 21 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 21 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 21 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 21 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 21 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 21 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 21,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 21 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 21 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 21,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 21,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 22,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 21 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 21 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 21 20kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 21 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 21 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 21, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 22, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 21, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 21, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 DSOA Space List, !- Name
  F2 SW Apartment,                        !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2 S1 Apartment,                        !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.964336900784,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  F2 Ceilin S1A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  F2 S1 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor S1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  F2 S1 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL S1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  F2 S1 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL SWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  F2 S1 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin S1A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  F2 S1 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 NIWall S1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  F2 S1 Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 SWall S1A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 SWall S1A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 S1 Apartment Infiltration,           !- Name
  F2 S1 Apartment,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 219, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 219, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 22 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 22 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 23; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 22, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 22 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 22 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 22 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 22,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 23,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 22 13kBtu/hr 10.2EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 22 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 22 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 22 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 22 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 22 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 22 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 22,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 22 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 22 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 22,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 22,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 23,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 22 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 22 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 22 13kBtu/hr 10.2EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.54331532667043,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 22 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 22 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 22, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 23, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 22, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 22, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 DSOA Space List, !- Name
  F2 S1 Apartment,                        !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F2 S2 Apartment,                        !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.965111001347,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  F2 Ceilin S2A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  F2 S2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor S2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  F2 S2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL S1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-05, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-05, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-05, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-05, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  F2 S2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL S2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  F2 S2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin S2A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  F2 S2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 NIWall S2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  F2 S2 Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 SWall S2A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F2 SWall S2A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 S2 Apartment Infiltration,           !- Name
  F2 S2 Apartment,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 240, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 240, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 23 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 23 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 24; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 23, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 23 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 23 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 23 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 23,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 24,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 23 13kBtu/hr 10.2EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 23 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 23 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 23 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 23 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 23 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 23 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 23,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 23 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 23 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 23,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 23,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 24,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 23 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 23 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 23 13kBtu/hr 10.2EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.54362564598689,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 23 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 23 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 23, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 24, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 23, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 23, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 DSOA Space List, !- Name
  F2 S2 Apartment,                        !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F3 SW Apartment,                        !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.964336900784,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  F3 Ceilin SWA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  F3 SW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F4 GFloor SWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  F3 SW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL SWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  F3 SW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 Ceilin SWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  F3 SW Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 NIWall SWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  F3 SW Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 SWall SWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F3 SWall SWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  F3 SW Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 WWall SWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F3 WWall SWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F3 SW Apartment Infiltration,           !- Name
  F3 SW Apartment,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 162, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 162, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 24 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 24 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 25; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 24, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 24 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 24 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 24 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 24,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 25,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 24 22kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 24 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 24 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 24 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 24 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 24 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 24 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 24,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 24 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 24 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 24,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 24,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 25,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 24 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 24 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 24 22kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 24 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 24 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 24, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 25, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 24, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 24, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG DSOA Space List, !- Name
  F3 SW Apartment,                        !- Space Name 1
  Space Function Dwelling units general Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  F3 S2 Apartment,                        !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  268.965111001347,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Dwelling units general;  !- Space Type

BuildingSurface:Detailed,
  F3 Ceilin S2A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  F3 S2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F4 GFloor S2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  F3 S2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL S1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-05, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-05, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-05, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-05, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  F3 S2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL S2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  F3 S2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F2 Ceilin S2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  F3 S2 Apartment,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F3 NIWall S2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  F3 S2 Apartment,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 SWall S2A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  F3 SWall S2A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F3 S2 Apartment Infiltration,           !- Name
  F3 S2 Apartment,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00378165393464675,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 183, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 183, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 25 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 25 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Return Node List, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 26 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 26; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 25, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 25 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 25 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 25 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 25,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 26,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 25 14kBtu/hr 9.9EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 25 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 25 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 25 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 25 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 25 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 25 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 25,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 25 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 25 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 25,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 25,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

