  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 42,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 43,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 42 16kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 42 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 42 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 42 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 42 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 42 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 42 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 42,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 42 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 42 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 42,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 42,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 43,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 42 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 42 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 42 16kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 42 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 42 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 42, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 43, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 42, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 42, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF DSOA Space List, !- Name
  Room_3_9_Flr_6,                         !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Name
  -0,                                     !- Direction of Relative North {deg}
  44.808,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_3_7_Flr_6,                         !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  74.769110304,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  Room_3_7_Flr_6_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Zone Name
  Room_3_7_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 3.658, 3.048,     !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_7_Flr_6_Ceiling_Skylight,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Room_3_7_Flr_6_Ceiling,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_7_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Zone Name
  Room_3_7_Flr_6,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 3.658, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_7_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Zone Name
  Room_3_7_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_8_Flr_6_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_7_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Zone Name
  Room_3_7_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_7_South,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 3.658, 0,         !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 3.658, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_7_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Zone Name
  Room_3_7_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_7_Flr_6_Wall_South_FixedWindow,  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_3_7_Flr_6_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_7_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Zone Name
  Room_3_7_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_6_Flr_6_Wall_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 3.658, 3.048,     !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 3.658, 0,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_3_7_Flr_6 Infiltration,            !- Name
  Room_3_7_Flr_6,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 108, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 108, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 44 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 43 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 43 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 44 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 44 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 44 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 44; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 43, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 43 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 43 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 43 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 43,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 44,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 43 16kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 43 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 43 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 43 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 43 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 43 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 43 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 43,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 43 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 43 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 43,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 43,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 44,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 43 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 43 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 43 16kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 43 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 43 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 43, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 44, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 43, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 43, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 DSOA Space List, !- Name
  Room_3_7_Flr_6,                         !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.278,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_3_2_Flr_6,                         !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  74.769110304,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  Room_3_2_Flr_6_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Zone Name
  Room_3_2_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_2_Flr_6_Ceiling_Skylight,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Room_3_2_Flr_6_Ceiling,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_2_Flr_6_Floor 1,                 !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Zone Name
  Room_3_2_Flr_6,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_2_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Zone Name
  Room_3_2_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_3_Flr_6_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 3 {m}
  6.706, 3.658, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_2_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Zone Name
  Room_3_2_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_2_South,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_2_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Zone Name
  Room_3_2_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.706, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_2_Flr_6_Wall_South_FixedWindow,  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_3_2_Flr_6_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473150378651,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.6806, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6806, 0, 1.78473150378651;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_2_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Zone Name
  Room_3_2_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_1_Flr_6_Wall_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_3_2_Flr_6 Infiltration,            !- Name
  Room_3_2_Flr_6,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 159, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 159, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 45 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 44 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 44 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 45 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 45 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 45 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 45; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 44, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 44 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 44 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 44 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 44,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 45,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 44 16kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 44 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 44 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 44 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 44 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 44 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 44 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 44,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 44 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 44 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 44,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 44,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 45,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 44 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 44 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 44 16kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 44 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 44 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 44, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 45, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 44, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 44, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 DSOA Space List, !- Name
  Room_3_2_Flr_6,                         !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Name
  -0,                                     !- Direction of Relative North {deg}
  38.102,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_3_6_Flr_6,                         !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  74.769110304,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  Room_3_6_Flr_6_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Zone Name
  Room_3_6_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 3.658, 3.048,     !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_6_Flr_6_Ceiling_Skylight,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Room_3_6_Flr_6_Ceiling,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_6_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Zone Name
  Room_3_6_Flr_6,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 3.658, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_6_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Zone Name
  Room_3_6_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_7_Flr_6_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_6_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Zone Name
  Room_3_6_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_6_South,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 3.658, 0,         !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 3.658, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_6_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Zone Name
  Room_3_6_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_6_Flr_6_Wall_South_FixedWindow,  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_3_6_Flr_6_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_6_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Zone Name
  Room_3_6_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_5_Flr_6_Wall_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 3.658, 3.048,     !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 3.658, 0,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_3_6_Flr_6 Infiltration,            !- Name
  Room_3_6_Flr_6,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 109, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 109, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 46 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 45 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 45 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 46 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 46 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 46 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 46; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 45, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 45 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 45 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 45 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 45,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 46,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 45 16kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 45 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 45 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 45 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 45 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 45 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 45 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 45,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 45 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 45 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 45,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 45,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 46,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 45 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 45 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 45 16kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 45 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 45 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 45, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 46, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 45, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 45, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 DSOA Space List, !- Name
  Room_3_6_Flr_6,                         !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.69,                                  !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_3_4_Flr_6,                         !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  74.769110304,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  Room_3_4_Flr_6_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Zone Name
  Room_3_4_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, 3.658, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_4_Flr_6_Ceiling_Skylight,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Room_3_4_Flr_6_Ceiling,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_4_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Zone Name
  Room_3_4_Flr_6,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, 3.658, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_4_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Zone Name
  Room_3_4_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_5_Flr_6_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 3 {m}
  6.706, 3.658, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_4_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Zone Name
  Room_3_4_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_4_South,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, 3.658, 0,         !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, 3.658, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_4_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Zone Name
  Room_3_4_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.706, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_4_Flr_6_Wall_South_FixedWindow,  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_3_4_Flr_6_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000029, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.6806, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6806, 0, 1.78473150378651;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_4_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Zone Name
  Room_3_4_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_3_Flr_6_Wall_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-15, 3.658, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, 3.658, 0,         !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_3_4_Flr_6 Infiltration,            !- Name
  Room_3_4_Flr_6,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 110, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 110, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 47 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 46 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 46 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 47 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 47 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 47 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 47; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 46, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 46 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 46 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 46 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 46,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 47,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 46 16kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 46 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 46 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 46 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 46 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 46 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 46 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 46,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 46 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 46 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 46,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 46,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 47,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 46 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 46 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 46 16kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 46 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 46 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 46, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 47, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 46, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 46, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 DSOA Space List, !- Name
  Room_3_4_Flr_6,                         !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Name
  -0,                                     !- Direction of Relative North {deg}
  17.984,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_3_3_Flr_6,                         !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  74.769110304,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  Room_3_3_Flr_6_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Zone Name
  Room_3_3_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_3_Flr_6_Ceiling_Skylight,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Room_3_3_Flr_6_Ceiling,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_3_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Zone Name
  Room_3_3_Flr_6,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_3_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Zone Name
  Room_3_3_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_4_Flr_6_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 3 {m}
  6.706, 3.658, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_3_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Zone Name
  Room_3_3_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_3_South,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_3_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Zone Name
  Room_3_3_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.706, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_3_Flr_6_Wall_South_FixedWindow,  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_3_3_Flr_6_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473150378651,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.6806, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6806, 0, 1.78473150378651;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_3_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Zone Name
  Room_3_3_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_2_Flr_6_Wall_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_3_3_Flr_6 Infiltration,            !- Name
  Room_3_3_Flr_6,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 111, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 111, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 48 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 47 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 47 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 48 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 48 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 48 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 48; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 47, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 47 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 47 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 47 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 47,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 48,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 47 16kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 47 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 47 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 47 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 47 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 47 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 47 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 47,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 47 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 47 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 47,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 47,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 48,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 47 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 47 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 47 16kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 47 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 47 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 47, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 48, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 47, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 47, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 DSOA Space List, !- Name
  Room_3_3_Flr_6,                         !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_3_1_Flr_6,                         !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  74.7691103039999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  Room_3_1_Flr_6_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Zone Name
  Room_3_1_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_1_Flr_6_Ceiling_Skylight,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Room_3_1_Flr_6_Ceiling,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.3991858074637, 7.36134033944196, 19.2, !- X,Y,Z Vertex 1 {m}
  8.3991858074637, 7.87865966055804, 19.2, !- X,Y,Z Vertex 2 {m}
  7.4508141925363, 7.87865966055804, 19.2, !- X,Y,Z Vertex 3 {m}
  7.4508141925363, 7.36134033944196, 19.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_1_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Zone Name
  Room_3_1_Flr_6,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 16.152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_1_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Zone Name
  Room_3_1_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_2_Flr_6_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_1_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Zone Name
  Room_3_1_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_1_South,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_1_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Zone Name
  Room_3_1_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_1_Flr_6_Wall_South_FixedWindow,  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_3_1_Flr_6_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5974, 5.791, 17.9367315037865,        !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  11.2526, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  11.2526, 5.791, 17.9367315037865;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_1_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Zone Name
  Room_3_1_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_1_Flr_6_Wall_1_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_3_1_Flr_6 Infiltration,            !- Name
  Room_3_1_Flr_6,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 117, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 117, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 48 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 48 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 49 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 49; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 48, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 48 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 48 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 48 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 48,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 49,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 48 16kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 48 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 48 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 48 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 48 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 48 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 48 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 48,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 48 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 48 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 48,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 48,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 49,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 48 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 48 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 48 16kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 48 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 48 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 48, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 49, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 48, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 48, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 DSOA Space List, !- Name
  Room_3_1_Flr_6,                         !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.396,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_3_5_Flr_6,                         !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  74.769110304,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  Room_3_5_Flr_6_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Zone Name
  Room_3_5_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 3.658, 3.048,     !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_5_Flr_6_Ceiling_Skylight,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Room_3_5_Flr_6_Ceiling,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_5_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Zone Name
  Room_3_5_Flr_6,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 3.658, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_5_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Zone Name
  Room_3_5_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_6_Flr_6_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_5_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Zone Name
  Room_3_5_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_5_South,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 3.658, 0,         !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 3.658, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_5_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Zone Name
  Room_3_5_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_5_Flr_6_Wall_South_FixedWindow,  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_3_5_Flr_6_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_5_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Zone Name
  Room_3_5_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_4_Flr_6_Wall_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 3.658, 3.048,     !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 3.658, 0,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_3_5_Flr_6 Infiltration,            !- Name
  Room_3_5_Flr_6,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 126, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 126, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 49 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 49 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 50 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 50; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 49, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 49 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 49 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 49 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 49,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 50,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 49 16kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 49 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 49 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 49 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 49 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 49 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 49 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 49,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 49 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 49 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 49,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 49,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 50,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 49 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 49 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 49 16kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 49 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 49 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 49, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 50, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 49, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 49, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 DSOA Space List, !- Name
  Room_3_5_Flr_6,                         !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_1_Flr_6,                           !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  118.93911696,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  Room_1_Flr_6_Ceiling,                   !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone Name
  Room_1_Flr_6,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 2 {m}
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_6_Ceiling_Skylight,          !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Room_1_Flr_6_Ceiling,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.60928922035849, 9.45498436225728, 19.2, !- X,Y,Z Vertex 1 {m}
  2.60928922035849, 10.6620156377427, 19.2, !- X,Y,Z Vertex 2 {m}
  1.96271077964151, 10.6620156377427, 19.2, !- X,Y,Z Vertex 3 {m}
  1.96271077964151, 9.45498436225728, 19.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone Name
  Room_1_Flr_6,                           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 16.152;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_1_East,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone Name
  Room_1_Flr_6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_1_Flr_6_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_2_East,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone Name
  Room_1_Flr_6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_2_West,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone Name
  Room_1_Flr_6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_2_Flr_6_Wall_South,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone Name
  Room_1_Flr_6,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_South_FixedWindow,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_1_Flr_6_Wall_South,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 5.791, 17.9403883146067,        !- X,Y,Z Vertex 1 {m}
  0.0254, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  4.5466, 5.791, 16.914,                  !- X,Y,Z Vertex 3 {m}
  4.5466, 5.791, 17.9403883146067;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone Name
  Room_1_Flr_6,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_West_FixedWindow,     !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_1_Flr_6_Wall_West,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.3006, 17.9350613186865,           !- X,Y,Z Vertex 1 {m}
  0, 14.3006, 16.914,                     !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 16.914,                      !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 17.9350613186865;            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_1_Flr_6 Infiltration,              !- Name
  Room_1_Flr_6,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 129, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 129, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 50 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 50 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 51 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 51; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 50, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 50 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 50 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 50 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 50,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 51,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 50 28kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 50 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 50 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 50 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 50 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 50 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 50 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 50,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 50 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 50 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 50,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 50,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 51,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 50 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 50 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 50 28kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 50 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 50 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 50, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 51, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 50, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 50, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 DSOA Space List, !- Name
  Room_1_Flr_6,                           !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_2_Flr_6,                           !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  118.925181504,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  Room_2_Flr_6_Ceiling,                   !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Zone Name
  Room_2_Flr_6,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_6_Ceiling_Skylight,          !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Room_2_Flr_6_Ceiling,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.60928922035849, 17.9895550729354, 19.2, !- X,Y,Z Vertex 1 {m}
  2.60928922035849, 19.1964449270646, 19.2, !- X,Y,Z Vertex 2 {m}
  1.96271077964151, 19.1964449270646, 19.2, !- X,Y,Z Vertex 3 {m}
  1.96271077964151, 17.9895550729354, 19.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Zone Name
  Room_2_Flr_6,                           !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 22.86, 16.152;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Zone Name
  Room_2_Flr_6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_4_West,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Zone Name
  Room_2_Flr_6,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 19.2;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_6_Wall_North_FixedWindow,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_2_Flr_6_Wall_North,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 22.86, 17.9403883146067,        !- X,Y,Z Vertex 1 {m}
  4.5466, 22.86, 16.914,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 22.86, 16.914,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 22.86, 17.9403883146067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Zone Name
  Room_2_Flr_6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_1_Flr_6_Wall_North,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Zone Name
  Room_2_Flr_6,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_6_Wall_West_FixedWindow,     !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_2_Flr_6_Wall_West,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 17.9350620350811,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 16.914,                     !- X,Y,Z Vertex 2 {m}
  0, 14.3514, 16.914,                     !- X,Y,Z Vertex 3 {m}
  0, 14.3514, 17.9350620350811;           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_2_Flr_6 Infiltration,              !- Name
  Room_2_Flr_6,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 146, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 146, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 51 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 51 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 52 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 52; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 51, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 51 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 51 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 51 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 51,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 52,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 51 28kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 51 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 51 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 51 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 51 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 51 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 51 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 51,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 51 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 51 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 51,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 51,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 52,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 51 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 51 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 51 28kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 51 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 51 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 51, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 52, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 51, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 51, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 DSOA Space List, !- Name
  Room_2_Flr_6,                           !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Name
  -0,                                     !- Direction of Relative North {deg}
  51.514,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_3_8_Flr_6,                         !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  74.7691103040001,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  Room_3_8_Flr_6_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Zone Name
  Room_3_8_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_8_Flr_6_Ceiling_Skylight,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Room_3_8_Flr_6_Ceiling,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_8_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Zone Name
  Room_3_8_Flr_6,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_8_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Zone Name
  Room_3_8_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_9_Flr_6_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_8_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Zone Name
  Room_3_8_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_8_South,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_8_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Zone Name
  Room_3_8_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_8_Flr_6_Wall_South_FixedWindow,  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Room_3_8_Flr_6_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473150378651,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_8_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Zone Name
  Room_3_8_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_7_Flr_6_Wall_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_3_8_Flr_6 Infiltration,            !- Name
  Room_3_8_Flr_6,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 148, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 148, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 52 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 52 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 53 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 53; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 52, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 52 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 52 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 52 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 52,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 53,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 52 16kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 52 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 52 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 52 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 52 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 52 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 52 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 52,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 52 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 52 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 52,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 52,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 53,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 52 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 52 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 52 16kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 52 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 52 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 52, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 53, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 52, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 52, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 DSOA Space List, !- Name
  Room_3_8_Flr_6,                         !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor_Flr_3,                         !- Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  1186.905455496,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Corridor/Transition area other-sch-F; !- Space Type

SpaceList,
  Space Function Corridor/Transition area other-sch-F, !- Name
  Corridor_Flr_3,                         !- Space Name 1
  Corridor_Flr_6;                         !- Space Name 2

Lights,
  Space Function Corridor/Transition area other-sch-F Lights, !- Name
  Space Function Corridor/Transition area other-sch-F, !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.40000426250852,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Corridor/Transition area other-sch-F People, !- Name
  Space Function Corridor/Transition area other-sch-F, !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ZoneInfiltration:DesignFlowRate,
  Space Function Corridor/Transition area other-sch-F Infiltration, !- Name
  Space Function Corridor/Transition area other-sch-F, !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000250063,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_1,               !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 4 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 5 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_2,               !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_3,               !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 4 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 5 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_1,                 !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 4 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 5 {m}
  4.572, 22.86, 7.008;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_2,                 !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 7.008;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_3,                 !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 4 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 5 {m}
  79.858, 22.86, 7.008;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_10_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_8_Flr_3_Wall_South,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.627, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  39.627, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  35.969, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  35.969, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_10_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_7_Flr_3_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.305, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  32.305, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  35.962, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  35.962, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_11_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_9_Flr_3_Wall_South,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.285, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  43.285, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  39.627, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  39.627, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_11_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_8_Flr_3_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.962, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  35.962, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  39.619, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  39.619, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_12_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_10_Flr_3_Wall_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.943, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  46.943, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  43.285, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  43.285, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_12_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_9_Flr_3_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.619, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  39.619, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  43.276, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  43.276, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_13_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_11_Flr_3_Wall_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.601, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  50.601, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  46.943, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  46.943, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_13_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_10_Flr_3_Wall_North,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.276, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  43.276, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  46.933, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  46.933, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_14_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_12_Flr_3_Wall_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.259, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  54.259, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  50.601, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  50.601, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_14_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_11_Flr_3_Wall_North,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.933, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  46.933, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  50.59, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  50.59, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_15_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_13_Flr_3_Wall_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.917, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  57.917, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  54.259, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  54.259, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_15_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_12_Flr_3_Wall_North,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.59, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  50.59, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  54.247, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  54.247, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_16_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_14_Flr_3_Wall_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.575, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  61.575, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  57.917, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  57.917, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_16_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_13_Flr_3_Wall_North,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.247, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  54.247, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  57.904, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  57.904, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_17_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_15_Flr_3_Wall_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.233, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  65.233, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  61.575, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  61.575, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_17_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_14_Flr_3_Wall_North,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.904, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  57.904, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  61.561, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  61.561, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_18_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_16_Flr_3_Wall_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.891, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  68.891, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  65.233, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  65.233, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_18_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_15_Flr_3_Wall_North,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.561, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  61.561, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  65.218, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  65.218, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_19_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_17_Flr_3_Wall_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.549, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  72.549, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  68.891, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  68.891, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_19_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_16_Flr_3_Wall_North,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.218, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  65.218, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  68.875, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  68.875, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_1_Flr_3_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_North_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Corridor_Flr_3_Wall_1_North,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3376, 22.86, 8.79396647224835,       !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 7.77,                    !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 8.79396647224835;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_South_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Corridor_Flr_3_Wall_1_South,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5974, 5.791, 8.80973495391705,        !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  6.6806, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  6.6806, 5.791, 8.80973495391705;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_19_Flr_3_Wall_East,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_20_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_18_Flr_3_Wall_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 2 {m}
  72.549, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  72.549, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_20_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_17_Flr_3_Wall_North,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.875, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  68.875, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  72.532, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  72.532, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_21_North,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_19_Flr_3_Wall_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 10.056;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_21_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_18_Flr_3_Wall_North,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.532, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  72.532, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  76.2, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_0_Flr_3_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  79.858, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_North_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Corridor_Flr_3_Wall_2_North,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.9656, 22.86, 8.80974684084142,       !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  79.8834, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  79.8834, 22.86, 8.80974684084142;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_South_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Corridor_Flr_3_Wall_2_South,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.2254, 5.791, 8.79396647224835,       !- X,Y,Z Vertex 1 {m}
  76.2254, 5.791, 7.77,                   !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 8.79396647224835;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_18_Flr_3_Wall_East,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_5_Flr_3_Wall_West,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_1_Flr_3_Wall_South,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_0_Flr_3_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_1_Flr_3_Wall_East,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_East,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_6_Flr_3_Wall_West,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_2_Flr_3_Wall_South,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.679, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  17.679, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  14.021, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_1_Flr_3_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.02, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  14.02, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_West,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_2_Flr_3_Wall_East,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_5_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_3_Flr_3_Wall_South,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.337, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  21.337, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  17.679, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  17.679, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_5_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_2_Flr_3_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.02, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.02, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  17.677, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  17.677, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_6_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_4_Flr_3_Wall_South,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.995, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  24.995, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  21.337, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  21.337, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_6_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_3_Flr_3_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.677, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  17.677, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  21.334, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  21.334, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_7_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_5_Flr_3_Wall_South,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.653, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  28.653, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  24.995, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  24.995, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_7_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_4_Flr_3_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.334, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  21.334, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  24.991, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  24.991, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_8_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_6_Flr_3_Wall_South,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.311, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  32.311, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  28.653, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  28.653, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_8_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_5_Flr_3_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.991, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  24.991, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  28.648, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  28.648, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_9_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_4_7_Flr_3_Wall_South,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.969, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  35.969, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  32.311, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  32.311, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_9_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  Corridor_Flr_3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_6_Flr_3_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.648, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  28.648, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  32.305, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  32.305, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_3 Infiltration,            !- Name
  Corridor_Flr_3,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00323511916596765,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Thermostat, !- Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone or ZoneList Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Corridor/Transition area other-sch-F Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Thermostat Schedule, !- Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Corridor/Transition area other-sch-F Thermostat 1, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Zone Air Node, !- Zone Air Node Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Return Node List, !- Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 57 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 57; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 58, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 57, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 58, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Monday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Tuesday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Wednesday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Thursday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Holiday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- CustomDay1 Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Zone or ZoneList Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone or ZoneList Name 2
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F, !- Zone or ZoneList Name 3
  Space Function Electrical/Mechanical room-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 3
  ;                                       !- Design Specification Zone Air Distribution Object Name 3

DesignSpecification:OutdoorAir,
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F DSOA Space List, !- Name
  Corridor_Flr_3,                         !- Space Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor_Flr_6,                         !- Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  1256.156125224,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Corridor/Transition area other-sch-F; !- Space Type

BuildingSurface:Detailed,
  Corridor_Flr_6_Ceiling_1,               !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 6 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 7 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 8 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Ceiling_1_Skylight_0,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Corridor_Flr_6_Ceiling_1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.0994328135054, 11.1885261469057, 19.2, !- X,Y,Z Vertex 1 {m}
  23.0215671864946, 11.1885261469057, 19.2, !- X,Y,Z Vertex 2 {m}
  23.0215671864946, 10.7574738530943, 19.2, !- X,Y,Z Vertex 3 {m}
  29.0994328135054, 10.7574738530943, 19.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Ceiling_1_Skylight_1,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Corridor_Flr_6_Ceiling_1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.3244227340109, 18.4112747573436, 19.2, !- X,Y,Z Vertex 1 {m}
  44.5915772659891, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  44.5915772659891, 16.9457252426564, 19.2, !- X,Y,Z Vertex 3 {m}
  45.3244227340109, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Ceiling_1_Skylight_2,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Corridor_Flr_6_Ceiling_1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.87698553698513, 18.4112747573436, 19.2, !- X,Y,Z Vertex 1 {m}
  7.05801446301487, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  7.05801446301487, 16.9457252426564, 19.2, !- X,Y,Z Vertex 3 {m}
  7.87698553698513, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Ceiling_2,               !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 3 {m}
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 4 {m}
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 5 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Ceiling_2_Skylight_0,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Corridor_Flr_6_Ceiling_2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  74.6634605648073, 7.87865966055804, 19.2, !- X,Y,Z Vertex 1 {m}
  72.2495394351927, 7.87865966055804, 19.2, !- X,Y,Z Vertex 2 {m}
  72.2495394351927, 7.36134033944196, 19.2, !- X,Y,Z Vertex 3 {m}
  74.6634605648073, 7.36134033944196, 19.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Ceiling_2_Skylight_1,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  Corridor_Flr_6_Ceiling_2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  67.2054171757627, 11.1885261469057, 19.2, !- X,Y,Z Vertex 1 {m}
  62.3345828242373, 11.1885261469057, 19.2, !- X,Y,Z Vertex 2 {m}
  62.3345828242373, 10.7574738530943, 19.2, !- X,Y,Z Vertex 3 {m}
  67.2054171757627, 10.7574738530943, 19.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 4 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 5 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 6 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 7 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 8 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 9 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 10 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 11 {m}
  42.367, 22.86, 16.152;                  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_10_South,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_10_South_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Corridor_Flr_6_Wall_10_South,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9474, 5.791, 17.9320137673785,       !- X,Y,Z Vertex 1 {m}
  64.9474, 5.791, 16.914,                 !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 17.9320137673785;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Banquet_Flr_6_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_1_North_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Corridor_Flr_6_Wall_1_North,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3376, 22.86, 17.9379664722484,       !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 16.914,                  !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 17.9379664722484;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_1_Flr_6_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_9_Flr_6_Wall_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Flr_6_Wall_West,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_2_North_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  Corridor_Flr_6_Wall_2_North,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5236, 22.86, 17.9390325631431,       !- X,Y,Z Vertex 1 {m}
  47.5236, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  42.3924, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  42.3924, 22.86, 17.9390325631431;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_2_Flr_6_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  17.984, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  17.984, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_1_Flr_6_Wall_2_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_1_West,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Banquet_Flr_6_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_3_Flr_6_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.984, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  17.984, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  24.69, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  24.69, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Banquet_Flr_6_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_4_North,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_2_South,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_4_South,            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_3_4_Flr_6_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.69, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  24.69, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  31.396, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  31.396, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_4_West,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Zone Name
  Corridor_Flr_6,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_2_Flr_6_Wall_East,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_5_North,            !- Name
