  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF DSOA Space List, !- Name
  GuestRoom415_418,                       !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GuestRoom401,                           !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  89.4592662649328,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  F_GuestRoom401_10223_0_10127,           !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Zone Name
  GuestRoom401,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom301_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.27902922, 8.8392;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom401_10300_0_10162,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Zone Name
  GuestRoom401,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_16_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom401_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Zone Name
  GuestRoom401,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom402_405_10310_0_10169,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.04884522, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 8.27902922, 11.5824;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_GuestRoom401_1_0_0,                   !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Zone Name
  GuestRoom401,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.0488452197, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_GuestRoom401_1_0_0_Skylight,          !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_GuestRoom401_1_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.31006841497736, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  2.31006841497736, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  1.74970043302264, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  1.74970043302264, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom401_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Zone Name
  GuestRoom401,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0488452197, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom401_4_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_GuestRoom401_4_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 10.520359018497, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 9.6012,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 9.6012, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 10.520359018497; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom401_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Zone Name
  GuestRoom401,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 0.0488452197, 11.5824,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 0.0488452197, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.011084424, 0.0488452197, 8.8392,      !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom401_5_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_GuestRoom401_5_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 2 {m}
  3.985684424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 3 {m}
  3.985684424, 0.0488452197, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom401 Infiltration,              !- Name
  GuestRoom401,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 77, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 77, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 26 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 26 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 27 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 27; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 26, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 26 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 26 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 26 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 26,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 27,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 26 36kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 26 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 26 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 26 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 26 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 26 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 26 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 26,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 26 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 26 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 26,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 26,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 27,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 26 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 26 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 26 36kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 26 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 26 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 26, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 27, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 26, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 26, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 DSOA Space List, !- Name
  GuestRoom401,                           !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GuestRoom413,                           !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  89.4592662649374,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  F_GuestRoom413_10242_0_10135,           !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Zone Name
  GuestRoom413,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom313_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom413_10304_0_10166,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Zone Name
  GuestRoom413,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_20_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom413_10308_0_10168,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Zone Name
  GuestRoom413,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr4_4_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom413_10321_0_10172,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Zone Name
  GuestRoom413,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom409_412_2_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_GuestRoom413_1_0_0,                   !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Zone Name
  GuestRoom413,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_GuestRoom413_1_0_0_Skylight,          !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_GuestRoom413_1_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.7732684151774, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  50.7732684151774, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  50.2129004332226, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  50.2129004332226, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom413_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Zone Name
  GuestRoom413,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom413_5_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_GuestRoom413_5_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom413 Infiltration,              !- Name
  GuestRoom413,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 81, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 81, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 28 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 27 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 27 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 28 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 28 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 28 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 28; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 27, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 27 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 27 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 27 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 27,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 28,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 27 23kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 27 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 27 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 27 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 27 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 27 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 27 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 27,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 27 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 27 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 27,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 27,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 28,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 27 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 27 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 27 23kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 27 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 27 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 27, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 28, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 27, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 27, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 DSOA Space List, !- Name
  GuestRoom413,                           !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GuestRoom424,                           !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  89.452918384128,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  F_GuestRoom424_10272_0_10145,           !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Zone Name
  GuestRoom424,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom324_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 18.33742922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom424_10297_0_10159,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Zone Name
  GuestRoom424,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_12_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom424_10346_0_10176,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Zone Name
  GuestRoom424,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom420_423_4_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 10.10782922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  7.973484424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.973484424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  7.973484424, 18.33742922, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom424_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Zone Name
  GuestRoom424,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr4_10350_0_10177,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.33742922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.10782922, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_GuestRoom424_1_0_0,                   !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Zone Name
  GuestRoom424,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_GuestRoom424_1_0_0_Skylight,          !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_GuestRoom424_1_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.27246841497736, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  6.27246841497736, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  5.71210043302264, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  5.71210043302264, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom424_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Zone Name
  GuestRoom424,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom424_3_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_GuestRoom424_3_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.948084424, 18.3374292198, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  7.948084424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom424 Infiltration,              !- Name
  GuestRoom424,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 84, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 84, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 29 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 28 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 28 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 29 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 29 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 29 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 29; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 28, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 28 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 28 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 28 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 28,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 29,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 28 23kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 28 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 28 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 28 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 28 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 28 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 28 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 28,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 28 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 28 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 28,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 28,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 29,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 28 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 28 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 28 23kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 28 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 28 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 28, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 29, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 28, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 28, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 DSOA Space List, !- Name
  GuestRoom424,                           !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GuestRoom419,                           !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  89.4529183841282,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  F_GuestRoom419_10262_0_10142,           !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Zone Name
  GuestRoom419,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom319_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom419_10292_0_10154,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Zone Name
  GuestRoom419,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_6_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom419_10334_0_10174,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Zone Name
  GuestRoom419,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom415_418_4_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  32.6622844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom419_10337_0_10175,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Zone Name
  GuestRoom419,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr4_2_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_GuestRoom419_1_0_0,                   !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Zone Name
  GuestRoom419,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  32.6622844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_GuestRoom419_1_0_0_Skylight,          !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_GuestRoom419_1_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.9612684150774, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  30.9612684150774, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  30.4009004331226, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  30.4009004331226, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom419_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Zone Name
  GuestRoom419,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  32.6622844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom419_3_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_GuestRoom419_3_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6368844241, 18.3374292198, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  32.6368844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom419 Infiltration,              !- Name
  GuestRoom419,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 85, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 85, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 30 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 29 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 29 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 30 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 30 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 30 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 30; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 29, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 29 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 29 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 29 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 29,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 30,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 29 23kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 29 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 29 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 29 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 29 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 29 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 29 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 29,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 29 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 29 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 29,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 29,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 30,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 29 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 29 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 29 23kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 29 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 29 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 29, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 30, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 29, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 29, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 DSOA Space List, !- Name
  GuestRoom419,                           !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GuestRoom414,                           !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  89.4529183841284,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  F_GuestRoom414_10247_0_10136,           !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Zone Name
  GuestRoom414,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom314_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom414_10286_0_10150,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Zone Name
  GuestRoom414,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr4_4_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom414_10290_0_10152,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Zone Name
  GuestRoom414,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_4_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom414_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Zone Name
  GuestRoom414,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom415_418_10330_0_10173,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_GuestRoom414_1_0_0,                   !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Zone Name
  GuestRoom414,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  48.5118844242, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_GuestRoom414_1_0_0_Skylight,          !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_GuestRoom414_1_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.7732684151774, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  50.7732684151774, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  50.2129004332226, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  50.2129004332226, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom414_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Zone Name
  GuestRoom414,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom414_3_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_GuestRoom414_3_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom414 Infiltration,              !- Name
  GuestRoom414,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 88, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 88, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 31 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 30 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 30 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 31 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 31 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 31 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 31; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 30, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 30 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 30 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 30 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 30,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 31,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 30 23kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 30 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 30 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 30 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 30 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 30 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 30 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 30,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 30 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 30 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 30,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 30,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 31,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 30 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 30 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 30 23kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 30 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 30 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 30, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 31, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 30, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 30, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 DSOA Space List, !- Name
  GuestRoom414,                           !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GuestRoom420_423,                       !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  357.811673542119,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  F_GuestRoom420_423_10267_0_10143,       !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Zone Name
  GuestRoom420_423,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom320_323_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 18.33742922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom420_423_10295_0_10157,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Zone Name
  GuestRoom420_423,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_10_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom420_423_10296_0_10158,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Zone Name
  GuestRoom420_423,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_11_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  23.82308442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom420_423_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Zone Name
  GuestRoom420_423,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom424_10346_0_10176,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.33742922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.973484424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.10782922, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_GuestRoom420_423_1_0_0,               !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Zone Name
  GuestRoom420_423,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  7.973484424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_GuestRoom420_423_1_0_0_Skylight,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_GuestRoom420_423_1_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0190203879665, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  17.0190203879665, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  14.7775484601335, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  14.7775484601335, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom420_423_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Zone Name
  GuestRoom420_423,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  7.973484424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  7.973484424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom420_423_3_0_0_FixedWindow,   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_GuestRoom420_423_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  7.998884424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  7.998884424, 18.3374292198, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom420_423 Infiltration,          !- Name
  GuestRoom420_423,                       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 89, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 89, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 32 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 31 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 31 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 32 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 32 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 32 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 32; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 31, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 31 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 31 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 31 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 31,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 32,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 31 89kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 31 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 31 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 31 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 31 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 31 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 31 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 31,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 31 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 31 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 31,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 31,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 32,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 31 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 31 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 31 89kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 31 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 31 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 31, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 32, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 31, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 31, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 DSOA Space List, !- Name
  GuestRoom420_423,                       !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GuestRoom406_408,                       !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  289.022244855951,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  F_GuestRoom406_408_10232_0_10131,       !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Zone Name
  GuestRoom406_408,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom306_308_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom406_408_10302_0_10164,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Zone Name
  GuestRoom406_408,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_18_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom406_408_10313_0_10170,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Zone Name
  GuestRoom406_408,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom402_405_2_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom406_408_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Zone Name
  GuestRoom406_408,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom409_412_10317_0_10171,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.04884522, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.6622844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 8.27902922, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_GuestRoom406_408_1_0_0,               !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Zone Name
  GuestRoom406_408,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  19.8606844241, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_GuestRoom406_408_1_0_0_Skylight,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_GuestRoom406_408_1_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.1666942411038, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  27.1666942411038, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  25.3562746070962, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  25.3562746070962, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom406_408_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Zone Name
  GuestRoom406_408,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom406_408_5_0_0_FixedWindow,   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_GuestRoom406_408_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 10.5183249848606, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  32.6368844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  32.6368844241, 0.0488452197, 10.5183249848606; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom406_408 Infiltration,          !- Name
  GuestRoom406_408,                       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 90, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 90, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 33 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 32 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 32 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 33 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 33 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 33 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 33; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 32, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 32 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 32 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 32 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 32,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 33,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 32 72kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 32 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 32 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 32 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 32 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 32 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 32 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 32,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 32 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 32 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 32,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 32,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 33,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 32 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 32 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 32 72kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 32 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 32 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 32, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 33, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 32, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 32, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 DSOA Space List, !- Name
  GuestRoom406_408,                       !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GuestRoom409_412,                       !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  357.837065063674,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  F_GuestRoom409_412_10237_0_10133,       !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Zone Name
  GuestRoom409_412,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom309_312_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom409_412_10303_0_10165,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Zone Name
  GuestRoom409_412,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_19_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom409_412_10317_0_10171,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Zone Name
  GuestRoom409_412,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom406_408_2_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom409_412_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Zone Name
  GuestRoom409_412,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom413_10321_0_10172,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_GuestRoom409_412_1_0_0,               !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Zone Name
  GuestRoom409_412,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  32.6622844241, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_GuestRoom409_412_1_0_0_Skylight,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_GuestRoom409_412_1_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.7078203880665, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  41.7078203880665, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  39.4663484602335, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  39.4663484602335, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom409_412_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Zone Name
  GuestRoom409_412,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  32.6622844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom409_412_5_0_0_FixedWindow,   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_GuestRoom409_412_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6876844241, 0.0488452197, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  32.6876844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom409_412 Infiltration,          !- Name
  GuestRoom409_412,                       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 91, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 91, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 34 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 33 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 33 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 34 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 34 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 34 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 34; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 33, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 33 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 33 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 33 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 33,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 34,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 33 89kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 33 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 33 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 33 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 33 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 33 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 33 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 33,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 33 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 33 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 33,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 33,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 34,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 33 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 33 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 33 89kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 33 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 33 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 33, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 34, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 33, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 33, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 DSOA Space List, !- Name
  GuestRoom409_412,                       !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GuestRoom402_405,                       !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  357.837065063675,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Guest room;              !- Space Type

BuildingSurface:Detailed,
  F_GuestRoom402_405_10227_0_10129,       !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Zone Name
  GuestRoom402_405,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_GuestRoom302_305_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.27902922, 8.8392;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom402_405_10301_0_10163,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Zone Name
  GuestRoom402_405,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_17_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom402_405_10310_0_10169,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Zone Name
  GuestRoom402_405,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom401_2_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 8.27902922, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.04884522, 11.5824;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom402_405_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Zone Name
  GuestRoom402_405,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom406_408_10313_0_10170,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.04884522, 11.5824,     !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 2 {m}
  19.8606844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.27902922, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_GuestRoom402_405_1_0_0,               !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Zone Name
  GuestRoom402_405,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_GuestRoom402_405_1_0_0_Skylight,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_GuestRoom402_405_1_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.0566203879665, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  13.0566203879665, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  10.8151484601335, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  10.8151484601335, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom402_405_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Zone Name
  GuestRoom402_405,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.0488452197, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.0488452197, 8.8392,      !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom402_405_5_0_0_FixedWindow,   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_GuestRoom402_405_5_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.036484424, 0.0488452197, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  4.036484424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom402_405 Infiltration,          !- Name
  GuestRoom402_405,                       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Thermostat, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Guest room Thermostat 92, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Guest room Thermostat 92, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Zone Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Zone Air Node, !- Zone Air Node Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 35 Outlet Air Node, !- Node Name 1
  ZoneHVACPackagedTerminalAirConditioner 34 Outlet Air Node; !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Exhaust Node List, !- Name
  ZoneHVACPackagedTerminalAirConditioner 34 Inlet Air Node; !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Return Node List, !- Name
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 35 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 35 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 35 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 35; !- Air Terminal Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ZoneHVACPackagedTerminalAirConditioner 34, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ZoneHVACPackagedTerminalAirConditioner 34 Inlet Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 34 Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ZoneHVACPackagedTerminalAirConditioner 34 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  1e-06,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-06,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  FanOnOff 34,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CoilHeatingElectric 35,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCoolingDXSingleSpeed_PTAC 34 89kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  ZoneHVACPackagedTerminalAirConditioner 34 OA Mixer, !- Name
  ZoneHVACPackagedTerminalAirConditioner 34 Mixed Air Node, !- Mixed Air Node Name
  ZoneHVACPackagedTerminalAirConditioner 34 OA Node, !- Outdoor Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 34 Relief Air Node, !- Relief Air Stream Node Name
  ZoneHVACPackagedTerminalAirConditioner 34 Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  ZoneHVACPackagedTerminalAirConditioner 34 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  FanOnOff 34,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZoneHVACPackagedTerminalAirConditioner 34 Heating Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 34 Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 34,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 34,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  CoilHeatingElectric 35,                 !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ZoneHVACPackagedTerminalAirConditioner 34 Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 34 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  CoilCoolingDXSingleSpeed_PTAC 34 89kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ZoneHVACPackagedTerminalAirConditioner 34 Mixed Air Node, !- Air Inlet Node Name
  ZoneHVACPackagedTerminalAirConditioner 34 Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 34, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 35, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  ZoneHVACPackagedTerminalAirConditioner 34, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 3
  ZoneHVACBaseboardConvectiveElectric 34, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 DSOA Space List, !- Name
  GuestRoom402_405,                       !- Space Name 1
  Space Function Guest room Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RestroomFlr1,                           !- Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone Name
  ,                                       !- Ceiling Height {m}
  109.339103210831,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Washroom - other-sch-F;  !- Space Type

SpaceList,
  Space Function Washroom - other-sch-F,  !- Name
  RestroomFlr1;                           !- Space Name 1

Lights,
  Space Function Washroom - other-sch-F Lights, !- Name
  Space Function Washroom - other-sch-F,  !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80000657674926,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Washroom - other-sch-F People, !- Name
  Space Function Washroom - other-sch-F,  !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0333454473875766,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Washroom - other-sch-F Elec Equip, !- Name
  Space Function Washroom - other-sch-F,  !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  C_RestroomFlr1_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone Name
  RestroomFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom206_208_10035_0_10031,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  23.82308442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RestroomFlr1_10019_0_10017,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone Name
  RestroomFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_18_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  23.82308442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RestroomFlr1_10020_0_10018,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone Name
  RestroomFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_19_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  23.8230844241, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  23.8230844241, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RestroomFlr1_10033_0_10030,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone Name
  RestroomFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontLoungeFlr1_2_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone Name
  RestroomFlr1,                           !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  S_RestroomFlr1_0_0_0,                   !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624,                                 !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  W_RestroomFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone Name
  RestroomFlr1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  23.8230844241, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_RestroomFlr1_5_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_RestroomFlr1_5_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  23.7976844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  23.7976844241, 0.0488452197, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  RestroomFlr1 Infiltration,              !- Name
  RestroomFlr1,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Thermostat, !- Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone or ZoneList Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Washroom - other-sch-F Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Thermostat Schedule, !- Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Washroom - other-sch-F Thermostat 3, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Equipment List, !- Zone Conditioning Equipment List Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Zone Air Node, !- Zone Air Node Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 39 Outlet Air Node; !- Node Name 1

NodeList,
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Return Node List, !- Name
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 39 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 39 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 39 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 39; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 38, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 39, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 38, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Monday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Tuesday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Wednesday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Thursday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Holiday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- CustomDay1 Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Zone or ZoneList Name 1
  Space Function Washroom - other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space Function Washroom - other-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF DSOA Space List, !- Name
  RestroomFlr1,                           !- Space Name 1
  Space Function Washroom - other-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ElevatorCoreFlr1,                       !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  50.460620626944,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Corridor/Transition area other-sch-F; !- Space Type

SpaceList,
  Space Function Corridor/Transition area other-sch-F, !- Name
  CorridorFlr2,                           !- Space Name 1
  ElevatorCoreFlr3,                       !- Space Name 2
  ElevatorCoreFlr2,                       !- Space Name 3
  CorridorFlr4,                           !- Space Name 4
  ElevatorCoreFlr4,                       !- Space Name 5
  ElevatorCoreFlr1,                       !- Space Name 6
  CorridorFlr3,                           !- Space Name 7
  CorridorFlr1;                           !- Space Name 8

Lights,
  Space Function Corridor/Transition area other-sch-F Lights, !- Name
  Space Function Corridor/Transition area other-sch-F, !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.40000426250852,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Corridor/Transition area other-sch-F People, !- Name
  Space Function Corridor/Transition area other-sch-F, !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.010003634216273,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

BuildingSurface:Detailed,
  C_ElevatorCoreFlr1_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  ElevatorCoreFlr1,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_ElevatorCoreFlr2_10077_0_10051,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  ElevatorCoreFlr1,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_8_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  ElevatorCoreFlr1,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_9_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  ElevatorCoreFlr1,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_LaundryRoomFlr1_4_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_ElevatorCoreFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  ElevatorCoreFlr1,                       !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  S_ElevatorCoreFlr1_0_0_0,               !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.8288,                                 !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  ElevatorCoreFlr1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_ElevatorCoreFlr1_3_0_0_FixedWindow,   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_ElevatorCoreFlr1_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 1.91038189714286, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 1.91038189714286; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr1 Infiltration,          !- Name
  ElevatorCoreFlr1,                       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Thermostat, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone or ZoneList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Corridor/Transition area other-sch-F Thermostat 17, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Corridor/Transition area other-sch-F Thermostat 17, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Zone Air Node Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Return Node List, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 49 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 49; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 48, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 49, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 48, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Monday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Tuesday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Wednesday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Thursday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Holiday Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- CustomDay1 Schedule:Day Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Zone or ZoneList Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone or ZoneList Name 2
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone or ZoneList Name 3
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone or ZoneList Name 4
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone or ZoneList Name 5
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone or ZoneList Name 6
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone or ZoneList Name 7
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone or ZoneList Name 8
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone or ZoneList Name 9
  Space Function Electrical/Mechanical room-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone or ZoneList Name 10
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone or ZoneList Name 11
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone or ZoneList Name 12
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone or ZoneList Name 13
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone or ZoneList Name 14
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone or ZoneList Name 15
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone or ZoneList Name 16
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone or ZoneList Name 17
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Design Specification Outdoor Air Object Name 17
  ;                                       !- Design Specification Zone Air Distribution Object Name 17

DesignSpecification:OutdoorAir,
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F DSOA Space List, !- Name
  ElevatorCoreFlr1,                       !- Space Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CorridorFlr1,                           !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  504.615755214856,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Corridor/Transition area other-sch-F; !- Space Type

Shading:Zone:Detailed,
  Entry Canopy,                           !- Name
  W_CorridorFlr1_16_0_0,                  !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.57177703814647, 3.35263649464074,  !- X,Y,Z Vertex 1 {m}
  0, 13.7153311144394, 3.35263649464074,  !- X,Y,Z Vertex 2 {m}
  -9.14355407629293, 13.7153311144394, 3.35263649464074, !- X,Y,Z Vertex 3 {m}
  -9.14355407629293, 4.57177703814647, 3.35263649464074; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C_CorridorFlr1_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_CorridorFlr2_10004_0_10003,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 4 {m}
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 5 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 6 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 7 {m}
  0.04868442, 8.27902922, 3.3528;         !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  C_CorridorFlr1_1_1_0,                   !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom206_208_10005_0_10004,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  26.87108442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  23.82308442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  23.82308442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_10003_0_10002,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr1_5_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ExerciseCenterFlr1_10013_0_10011,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ExerciseCenterFlr1_10014_0_10012,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontOfficeFlr1_10015_0_10013,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr1_10016_0_10014,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr1_10017_0_10015,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontLoungeFlr1_10018_0_10016,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 0,            !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RestroomFlr1_10019_0_10017,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  23.82308442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  23.82308442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RestroomFlr1_10020_0_10018,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  23.8230844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  23.8230844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_MeetingRoomFlr1_10021_0_10019,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  26.8710844241, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  26.8710844241, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_22_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_MeetingRoomFlr1_10022_0_10020,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  26.87108442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_23_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_MechanicalRoomFlr1_10023_0_10021,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom101_10024_0_10022,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_25_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom102_10025_0_10023,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom103_10026_0_10024,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_27_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr1_10027_0_10025,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom104_10007_0_10005,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom105_10008_0_10006,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  44.54948442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_EmployeeLoungeFlr1_10009_0_10007,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  40.58708442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_LaundryRoomFlr1_10010_0_10008,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr1_10011_0_10009,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr1_10012_0_10010,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_CorridorFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 4 {m}
  26.8710844241, 8.2790292198, 0,         !- X,Y,Z Vertex 5 {m}
  26.8710844241, 0.0488452197, 0,         !- X,Y,Z Vertex 6 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 7 {m}
  23.8230844241, 8.2790292198, 0,         !- X,Y,Z Vertex 8 {m}
  0.048684424, 8.2790292198, 0,           !- X,Y,Z Vertex 9 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 10 {m}
  23.8230844241, 10.1078292198, 0,        !- X,Y,Z Vertex 11 {m}
  23.8230844241, 18.3374292198, 0;        !- X,Y,Z Vertex 12 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  S_CorridorFlr1_0_0_0,                   !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9.7536,                                 !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr1_10_0_0_FixedWindow,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr1_10_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 1.89740583050847, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 1.89740583050847; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr1_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr1_16_0_0_FixedWindow,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr1_16_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 1.91038189714286, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 1.91038189714286; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr1_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  26.8710844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  26.8710844241, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr1_20_0_0_FixedWindow,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr1_20_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8484844241, 0.0488452197, 1.89740583050847, !- X,Y,Z Vertex 1 {m}
  23.8484844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  26.8456844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  26.8456844241, 0.0488452197, 1.89740583050847; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  CorridorFlr1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 3.3528,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr1_2_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr1_2_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 1.91038189714286, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 0.762,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 1.91038189714286; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  CorridorFlr1 Infiltration,              !- Name
  CorridorFlr1,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Thermostat, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone or ZoneList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Corridor/Transition area other-sch-F Thermostat 19, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Thermostat Schedule, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Corridor/Transition area other-sch-F Thermostat 19, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Zone Air Node, !- Zone Air Node Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Return Node List, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 50 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 50; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 49, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 50, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 49, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 DSOA Space List, !- Name
  CorridorFlr1,                           !- Space Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CorridorFlr2,                           !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  344.052615885438,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Corridor/Transition area other-sch-F; !- Space Type

BuildingSurface:Detailed,
  C_CorridorFlr2_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_CorridorFlr3_10102_0_10063,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 6.096,        !- X,Y,Z Vertex 4 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 5 {m}
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 6 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 7 {m}
  0.04868442, 8.27902922, 6.096;          !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_CorridorFlr1_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_10100_0_10062,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr2_5_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom220_223_10109_0_10069,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom220_223_10110_0_10070,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom224_10111_0_10071,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr2_10112_0_10072,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr2_10113_0_10073,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom201_10114_0_10074,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom202_205_10115_0_10075,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom206_208_10116_0_10076,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom209_212_10117_0_10077,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom213_10118_0_10078,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr2_10119_0_10079,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom214_10104_0_10064,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom215_218_10105_0_10065,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom219_10106_0_10066,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr2_10107_0_10067,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr2_10108_0_10068,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr2_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr2_15_0_0_FixedWindow,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr2_15_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 5.05438518857143, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 4.1148,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 5.05438518857143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr2_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 6.096,     !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 3.3528,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 6.096;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr2_2_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr2_2_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 5.05438518857143, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 4.1148,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 5.05438518857143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr2_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  CorridorFlr2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr2_9_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr2_9_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 5.04376840677966, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 5.04376840677966; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  CorridorFlr2 Infiltration,              !- Name
  CorridorFlr2,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Thermostat, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone or ZoneList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Corridor/Transition area other-sch-F Thermostat 20, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Thermostat Schedule, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Corridor/Transition area other-sch-F Thermostat 20, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Zone Air Node, !- Zone Air Node Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Return Node List, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 51 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 51; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 50, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 51, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 50, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F DSOA Space List, !- Name
  CorridorFlr2,                           !- Space Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ElevatorCoreFlr2,                       !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  41.285962331136,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Corridor/Transition area other-sch-F; !- Space Type

BuildingSurface:Detailed,
  C_ElevatorCoreFlr2_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  ElevatorCoreFlr2,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_ElevatorCoreFlr3_10166_0_10095,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69988442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_ElevatorCoreFlr2_10077_0_10051,       !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  ElevatorCoreFlr2,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_ElevatorCoreFlr1_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr2_10107_0_10067,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  ElevatorCoreFlr2,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_7_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr2_10108_0_10068,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  ElevatorCoreFlr2,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_8_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  ElevatorCoreFlr2,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom219_10167_0_10096,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_ElevatorCoreFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
