  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  ElevatorCoreFlr2,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_ElevatorCoreFlr2_3_0_0_FixedWindow,   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_ElevatorCoreFlr2_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 5.05438518857143, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 5.05438518857143; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr2 Infiltration,          !- Name
  ElevatorCoreFlr2,                       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Thermostat, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone or ZoneList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Corridor/Transition area other-sch-F Thermostat 23, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Thermostat Schedule, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Corridor/Transition area other-sch-F Thermostat 23, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Zone Air Node, !- Zone Air Node Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Return Node List, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 52 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 52; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 51, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 52, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 51, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 DSOA Space List, !- Name
  ElevatorCoreFlr2,                       !- Space Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ElevatorCoreFlr3,                       !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  41.285962331136,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Corridor/Transition area other-sch-F; !- Space Type

BuildingSurface:Detailed,
  C_ElevatorCoreFlr3_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  ElevatorCoreFlr3,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_ElevatorCoreFlr4_10257_0_10140,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_ElevatorCoreFlr3_10166_0_10095,       !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  ElevatorCoreFlr3,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_ElevatorCoreFlr2_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr3_10205_0_10112,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  ElevatorCoreFlr3,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_7_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr3_10206_0_10113,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  ElevatorCoreFlr3,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_8_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  ElevatorCoreFlr3,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom319_10258_0_10141,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_ElevatorCoreFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  ElevatorCoreFlr3,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_ElevatorCoreFlr3_3_0_0_FixedWindow,   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_ElevatorCoreFlr3_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 7.79758518857143, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 7.79758518857143; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr3 Infiltration,          !- Name
  ElevatorCoreFlr3,                       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Thermostat, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone or ZoneList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Corridor/Transition area other-sch-F Thermostat 21, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Thermostat Schedule, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Corridor/Transition area other-sch-F Thermostat 21, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Zone Air Node, !- Zone Air Node Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Return Node List, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 53 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 53; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 52, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 53, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 52, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F DSOA Space List, !- Name
  ElevatorCoreFlr3,                       !- Space Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CorridorFlr3,                           !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  344.052615885438,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Corridor/Transition area other-sch-F; !- Space Type

BuildingSurface:Detailed,
  C_CorridorFlr3_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_CorridorFlr4_10200_0_10108,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 4 {m}
  23.82308442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 5 {m}
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 6 {m}
  0.04868442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 7 {m}
  0.04868442, 8.27902922, 8.8392;         !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  F_CorridorFlr3_10102_0_10063,           !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_CorridorFlr2_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 6.096,          !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 6.096;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_10198_0_10107,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr3_5_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom320_323_10207_0_10114,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom320_323_10208_0_10115,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom324_10209_0_10116,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr3_10210_0_10117,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr3_10211_0_10118,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom301_10212_0_10119,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom302_305_10213_0_10120,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom306_308_10214_0_10121,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom309_312_10215_0_10122,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom313_10216_0_10123,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr3_10217_0_10124,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom314_10202_0_10109,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom315_318_10203_0_10110,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom319_10204_0_10111,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr3_10205_0_10112,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr3_10206_0_10113,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr3_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr3_15_0_0_FixedWindow,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr3_15_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 7.79758518857143, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 6.858,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 7.79758518857143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 6.096,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr3_2_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr3_2_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 7.79758518857143, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 6.858,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 7.79758518857143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr3_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  CorridorFlr3,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr3_9_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr3_9_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 7.78696840677966, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 7.78696840677966; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  CorridorFlr3 Infiltration,              !- Name
  CorridorFlr3,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Thermostat, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone or ZoneList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Corridor/Transition area other-sch-F Thermostat 22, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Thermostat Schedule, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Corridor/Transition area other-sch-F Thermostat 22, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Zone Air Node, !- Zone Air Node Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 54 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Return Node List, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 54 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 54 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 54 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 54; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 53, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 54, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 53, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 DSOA Space List, !- Name
  CorridorFlr3,                           !- Space Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CorridorFlr4,                           !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  344.05261587826,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Corridor/Transition area other-sch-F; !- Space Type

BuildingSurface:Detailed,
  F_CorridorFlr4_10200_0_10108,           !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_CorridorFlr3_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_10287_0_10151,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr4_5_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom420_423_10295_0_10157,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom420_423_10296_0_10158,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom424_10297_0_10159,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr4_10298_0_10160,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr4_10299_0_10161,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom401_10300_0_10162,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom402_405_10301_0_10163,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom406_408_10302_0_10164,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom409_412_10303_0_10165,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom413_10304_0_10166,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr4_10305_0_10167,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom414_10290_0_10152,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom415_418_10291_0_10153,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom419_10292_0_10154,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr4_10293_0_10155,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr4_10294_0_10156,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_CorridorFlr4_1_0_0,                   !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 4 {m}
  23.8230844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 5 {m}
  23.8230844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 6 {m}
  0.048684424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 7 {m}
  0.048684424, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 8 {m}

FenestrationSurface:Detailed,
  R_CorridorFlr4_1_0_0_Skylight_0,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_CorridorFlr4_1_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.360488363452, 9.3227449079434, 11.5824, !- X,Y,Z Vertex 1 {m}
  23.601464484748, 9.3227449079434, 11.5824, !- X,Y,Z Vertex 2 {m}
  23.601464484748, 9.0641135316566, 11.5824, !- X,Y,Z Vertex 3 {m}
  31.360488363452, 9.0641135316566, 11.5824; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_CorridorFlr4_1_0_0_Skylight_1,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_CorridorFlr4_1_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.5626105710057, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 1 {m}
  25.1315582771943, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  25.1315582771943, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 3 {m}
  25.5626105710057, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr4_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr4_15_0_0_FixedWindow,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr4_15_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 10.5407851885714, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 9.6012,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 10.5407851885714; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr4_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr4_2_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr4_2_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 10.5407851885714, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 9.6012,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 10.5407851885714; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr4_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  CorridorFlr4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr4_9_0_0_FixedWindow,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_CorridorFlr4_9_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 10.5301684067797, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 10.5301684067797; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  CorridorFlr4 Infiltration,              !- Name
  CorridorFlr4,                           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Thermostat, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone or ZoneList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Corridor/Transition area other-sch-F Thermostat 18, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Thermostat Schedule, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Corridor/Transition area other-sch-F Thermostat 18, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Zone Air Node, !- Zone Air Node Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 55 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Return Node List, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 55 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 55 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 55 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 55; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 54, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 55, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 54, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F DSOA Space List, !- Name
  CorridorFlr4,                           !- Space Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ElevatorCoreFlr4,                       !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  41.2859623311358,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Corridor/Transition area other-sch-F; !- Space Type

BuildingSurface:Detailed,
  F_ElevatorCoreFlr4_10257_0_10140,       !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  ElevatorCoreFlr4,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_ElevatorCoreFlr3_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr4_10293_0_10155,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  ElevatorCoreFlr4,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_7_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr4_10294_0_10156,       !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  ElevatorCoreFlr4,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_8_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr4_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  ElevatorCoreFlr4,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom419_10337_0_10175,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  ElevatorCoreFlr4,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_ElevatorCoreFlr4_1_0_0_Skylight,      !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_ElevatorCoreFlr4_1_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.9148001122434, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  27.9148001122434, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  27.6561687359566, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  27.6561687359566, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_ElevatorCoreFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  ElevatorCoreFlr4,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_ElevatorCoreFlr4_3_0_0_FixedWindow,   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_ElevatorCoreFlr4_3_0_0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 10.5407851885714, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 10.5407851885714; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr4 Infiltration,          !- Name
  ElevatorCoreFlr4,                       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Thermostat, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone or ZoneList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Corridor/Transition area other-sch-F Thermostat 24, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Thermostat Schedule, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Corridor/Transition area other-sch-F Thermostat 24, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Zone Air Node, !- Zone Air Node Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 56 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Return Node List, !- Name
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 56 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 56 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 56 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 56; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 55, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 56, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 55, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 DSOA Space List, !- Name
  ElevatorCoreFlr4,                       !- Space Name 1
  Space Function Corridor/Transition area other-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  MechanicalRoomFlr1,                     !- Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  109.339103211746,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Electrical/Mechanical room-sch-F; !- Space Type

SpaceList,
  Space Function Electrical/Mechanical room-sch-F, !- Name
  MechanicalRoomFlr1;                     !- Space Name 1

Lights,
  Space Function Electrical/Mechanical room-sch-F Lights, !- Name
  Space Function Electrical/Mechanical room-sch-F, !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Electrical/Mechanical room-sch-F People, !- Name
  Space Function Electrical/Mechanical room-sch-F, !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00500181710813649,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Function Electrical/Mechanical room-sch-F Elec Equip, !- Name
  Space Function Electrical/Mechanical room-sch-F, !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  C_MechanicalRoomFlr1_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  MechanicalRoomFlr1,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom209_212_10044_0_10035,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  40.58708442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  36.62468442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_MechanicalRoomFlr1_10023_0_10021,     !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  MechanicalRoomFlr1,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_23_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_MechanicalRoomFlr1_10041_0_10034,     !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  MechanicalRoomFlr1,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_MeetingRoomFlr1_2_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.6246844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  36.6246844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  36.6246844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_MechanicalRoomFlr1_2_0_0,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  MechanicalRoomFlr1,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom101_10045_0_10036,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.5870844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  40.5870844242, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  40.5870844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_MechanicalRoomFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  MechanicalRoomFlr1,                     !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  40.5870844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  36.6246844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  36.6246844241, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  S_MechanicalRoomFlr1_0_0_0,             !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624000001,                           !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  W_MechanicalRoomFlr1_5_0_0,             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  MechanicalRoomFlr1,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  36.6246844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  40.5870844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  40.5870844242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_MechanicalRoomFlr1_5_0_0_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_MechanicalRoomFlr1_5_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6500844241, 0.0488452197, 1.8929821714282, !- X,Y,Z Vertex 1 {m}
  36.6500844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  40.5616844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  40.5616844242, 0.0488452197, 1.8929821714282; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MechanicalRoomFlr1 Infiltration,        !- Name
  MechanicalRoomFlr1,                     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Thermostat, !- Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone or ZoneList Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Electrical/Mechanical room-sch-F Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule, !- Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Electrical/Mechanical room-sch-F Thermostat 3, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Zone Air Node Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Return Node List, !- Name
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 57 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 57; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 56, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 57, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 56, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Space Function Electrical/Mechanical room-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F DSOA Space List, !- Name
  MechanicalRoomFlr1,                     !- Space Name 1
  Space Function Electrical/Mechanical room-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  FrontStairsFlr1,                        !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  67.280827502592,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Stairway/Stairwell-sch-F; !- Space Type

SpaceList,
  Space Function Stairway/Stairwell-sch-F, !- Name
  FrontStairsFlr2,                        !- Space Name 1
  FrontStairsFlr4,                        !- Space Name 2
  RearStairsFlr4,                         !- Space Name 3
  RearStairsFlr2,                         !- Space Name 4
  FrontStairsFlr3,                        !- Space Name 5
  RearStairsFlr3,                         !- Space Name 6
  FrontStairsFlr1,                        !- Space Name 7
  RearStairsFlr1;                         !- Space Name 8

Lights,
  Space Function Stairway/Stairwell-sch-F Lights, !- Name
  Space Function Stairway/Stairwell-sch-F, !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.30000513438527,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Function Stairway/Stairwell-sch-F People, !- Name
  Space Function Stairway/Stairwell-sch-F, !- Zone or ZoneList or Space or SpaceList Name
  NECB-F-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00500181710813649,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  NECB-Activity,                          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

BuildingSurface:Detailed,
  C_FrontStairsFlr1_1_0_0,                !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  FrontStairsFlr1,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_FrontStairsFlr2_10090_0_10057,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr1_10017_0_10015,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  FrontStairsFlr1,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_15_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  FrontStairsFlr1,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr1_10091_0_10058,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 0,            !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 0,            !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  FrontStairsFlr1,                        !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  S_FrontStairsFlr1_0_0_0,                !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.668,                                 !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  W_FrontStairsFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  FrontStairsFlr1,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontStairsFlr1_3_0_0_FixedWindow,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_FrontStairsFlr1_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 1.90223734468085, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 1.90223734468085; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  FrontStairsFlr1,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontStairsFlr1_4_0_0_FixedWindow,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_FrontStairsFlr1_4_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 1.88541707329193, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 1.88541707329193; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr1 Infiltration,           !- Name
  FrontStairsFlr1,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Thermostat, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone or ZoneList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Stairway/Stairwell-sch-F Thermostat 23, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Stairway/Stairwell-sch-F Thermostat 23, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Zone Air Node Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 58 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Return Node List, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 58 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 58 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 58 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 58; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 57, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 58, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 57, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F DSOA Space List, !- Name
  FrontStairsFlr1,                        !- Space Name 1
  Space Function Stairway/Stairwell-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RearStairsFlr1,                         !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  67.2969413490739,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Stairway/Stairwell-sch-F; !- Space Type

BuildingSurface:Detailed,
  C_RearStairsFlr1_1_0_0,                 !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  RearStairsFlr1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_RearStairsFlr2_10001_0_10000,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RearStairsFlr1_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  RearStairsFlr1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom104_10002_0_10001,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RearStairsFlr1_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  RearStairsFlr1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_10003_0_10002,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_RearStairsFlr1_0_0_0,                 !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  RearStairsFlr1,                         !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Bldg Kiva Foundation,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  S_RearStairsFlr1_0_0_0,                 !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.668584,                              !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  W_RearStairsFlr1_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  RearStairsFlr1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 10.1078292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_RearStairsFlr1_2_0_0_FixedWindow,     !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_RearStairsFlr1_2_0_0,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 1.88541707329193, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 1.88541707329193; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_RearStairsFlr1_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  RearStairsFlr1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_RearStairsFlr1_3_0_0_FixedWindow,     !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_RearStairsFlr1_3_0_0,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 1.90223153571149, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 1.90223153571149; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  RearStairsFlr1 Infiltration,            !- Name
  RearStairsFlr1,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Thermostat, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone or ZoneList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Stairway/Stairwell-sch-F Thermostat 24, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Thermostat Schedule, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Stairway/Stairwell-sch-F Thermostat 24, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Zone Air Node, !- Zone Air Node Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 59 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Return Node List, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 59 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 59 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 59 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 59; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 58, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 59, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 58, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 DSOA Space List, !- Name
  RearStairsFlr1,                         !- Space Name 1
  Space Function Stairway/Stairwell-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RearStairsFlr2,                         !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  55.0611338310604,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Stairway/Stairwell-sch-F; !- Space Type

BuildingSurface:Detailed,
  C_RearStairsFlr2_1_0_0,                 !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  RearStairsFlr2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_RearStairsFlr3_10098_0_10060,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_RearStairsFlr2_10001_0_10000,         !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  RearStairsFlr2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_RearStairsFlr1_1_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RearStairsFlr2_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  RearStairsFlr2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom214_10099_0_10061,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RearStairsFlr2_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  RearStairsFlr2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_10100_0_10062,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_RearStairsFlr2_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  RearStairsFlr2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 10.1078292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1078292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_RearStairsFlr2_2_0_0_FixedWindow,     !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_RearStairsFlr2_2_0_0,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 5.03395942360248, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 5.03395942360248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_RearStairsFlr2_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  RearStairsFlr2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_RearStairsFlr2_3_0_0_FixedWindow,     !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_RearStairsFlr2_3_0_0,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 5.04771671103667, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 5.04771671103667; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  RearStairsFlr2 Infiltration,            !- Name
  RearStairsFlr2,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Thermostat, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone or ZoneList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Stairway/Stairwell-sch-F Thermostat 19, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Thermostat Schedule, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Stairway/Stairwell-sch-F Thermostat 19, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Zone Air Node, !- Zone Air Node Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 60 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Return Node List, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 60 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 60 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 60 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 60; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 59, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 60, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 59, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F DSOA Space List, !- Name
  RearStairsFlr2,                         !- Space Name 1
  Space Function Stairway/Stairwell-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  FrontStairsFlr2,                        !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  55.047949774848,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Stairway/Stairwell-sch-F; !- Space Type

BuildingSurface:Detailed,
  C_FrontStairsFlr2_1_0_0,                !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  FrontStairsFlr2,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_FrontStairsFlr3_10192_0_10104,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  FrontStairsFlr2,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_FrontStairsFlr1_1_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr2_10113_0_10073,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  FrontStairsFlr2,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_14_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr2_10189_0_10103,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  FrontStairsFlr2,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr2_4_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr2_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  FrontStairsFlr2,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 6.096;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontStairsFlr2_3_0_0_FixedWindow,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_FrontStairsFlr2_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 5.04772146382979, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 4.1148, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 5.04772146382979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  FrontStairsFlr2,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontStairsFlr2_4_0_0_FixedWindow,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_FrontStairsFlr2_4_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 5.03395942360248, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 5.03395942360248; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr2 Infiltration,           !- Name
  FrontStairsFlr2,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Thermostat, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone or ZoneList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Stairway/Stairwell-sch-F Thermostat 22, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Thermostat Schedule, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Stairway/Stairwell-sch-F Thermostat 22, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Zone Air Node, !- Zone Air Node Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 61 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Return Node List, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 61 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 61 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 61 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 61; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 60, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 61, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 60, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 DSOA Space List, !- Name
  FrontStairsFlr2,                        !- Space Name 1
  Space Function Stairway/Stairwell-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RearStairsFlr3,                         !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  55.0611338310603,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Stairway/Stairwell-sch-F; !- Space Type

BuildingSurface:Detailed,
  C_RearStairsFlr3_1_0_0,                 !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  RearStairsFlr3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_RearStairsFlr4_10196_0_10105,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_RearStairsFlr3_10098_0_10060,         !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  RearStairsFlr3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_RearStairsFlr2_1_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RearStairsFlr3_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  RearStairsFlr3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom314_10197_0_10106,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RearStairsFlr3_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  RearStairsFlr3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_10198_0_10107,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_RearStairsFlr3_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  RearStairsFlr3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 10.1078292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1078292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_RearStairsFlr3_2_0_0_FixedWindow,     !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_RearStairsFlr3_2_0_0,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 7.77715942360248, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 7.77715942360248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_RearStairsFlr3_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  RearStairsFlr3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_RearStairsFlr3_3_0_0_FixedWindow,     !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_RearStairsFlr3_3_0_0,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 7.79091671103667, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 7.79091671103667; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  RearStairsFlr3 Infiltration,            !- Name
  RearStairsFlr3,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Thermostat, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone or ZoneList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Stairway/Stairwell-sch-F Thermostat 18, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Thermostat Schedule, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Stairway/Stairwell-sch-F Thermostat 18, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Zone Air Node, !- Zone Air Node Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 62 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Return Node List, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 62 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 62 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 62 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 62; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 61, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 62, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 61, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F DSOA Space List, !- Name
  RearStairsFlr3,                         !- Space Name 1
  Space Function Stairway/Stairwell-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  FrontStairsFlr3,                        !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  55.047949774848,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Stairway/Stairwell-sch-F; !- Space Type

BuildingSurface:Detailed,
  C_FrontStairsFlr3_1_0_0,                !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  FrontStairsFlr3,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  F_FrontStairsFlr4_10282_0_10149,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_FrontStairsFlr3_10192_0_10104,        !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  FrontStairsFlr3,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_FrontStairsFlr2_1_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr3_10211_0_10118,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  FrontStairsFlr3,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_14_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr3_10279_0_10148,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  FrontStairsFlr3,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr3_4_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  FrontStairsFlr3,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontStairsFlr3_3_0_0_FixedWindow,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_FrontStairsFlr3_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 7.79092146382979, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 6.858, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 7.79092146382979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  FrontStairsFlr3,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontStairsFlr3_4_0_0_FixedWindow,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_FrontStairsFlr3_4_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 7.77715942360248, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 7.77715942360248; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr3 Infiltration,           !- Name
  FrontStairsFlr3,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Thermostat, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone or ZoneList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Stairway/Stairwell-sch-F Thermostat 20, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Thermostat Schedule, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Stairway/Stairwell-sch-F Thermostat 20, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Zone Air Node, !- Zone Air Node Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 63 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Return Node List, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 63 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 63 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 63 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 63; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 62, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 63, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 62, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 DSOA Space List, !- Name
  FrontStairsFlr3,                        !- Space Name 1
  Space Function Stairway/Stairwell-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  FrontStairsFlr4,                        !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  ,                                       !- Ceiling Height {m}
  55.047949774848,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Stairway/Stairwell-sch-F; !- Space Type

BuildingSurface:Detailed,
  F_FrontStairsFlr4_10282_0_10149,        !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  FrontStairsFlr4,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_FrontStairsFlr3_1_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr4_10299_0_10161,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  FrontStairsFlr4,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_14_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr4_10354_0_10178,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  FrontStairsFlr4,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr4_4_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_FrontStairsFlr4_1_0_0,                !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  FrontStairsFlr4,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_FrontStairsFlr4_1_0_0_Skylight,       !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_FrontStairsFlr4_1_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.44030534152453, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  1.44030534152453, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  1.09546350647547, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  1.09546350647547, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr4_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  FrontStairsFlr4,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontStairsFlr4_3_0_0_FixedWindow,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_FrontStairsFlr4_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 10.5341214638298, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 9.6012, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 10.5341214638298; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  FrontStairsFlr4,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontStairsFlr4_4_0_0_FixedWindow,    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_FrontStairsFlr4_4_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 10.5203594236025, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 10.5203594236025; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr4 Infiltration,           !- Name
  FrontStairsFlr4,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Thermostat, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone or ZoneList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Stairway/Stairwell-sch-F Thermostat 17, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Thermostat Schedule, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Stairway/Stairwell-sch-F Thermostat 17, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Zone Air Node, !- Zone Air Node Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 64 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Return Node List, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 64 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 64 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 64 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 64; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 63, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 64, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 63, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F DSOA Space List, !- Name
  FrontStairsFlr4,                        !- Space Name 1
  Space Function Stairway/Stairwell-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  RearStairsFlr4,                         !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  ,                                       !- Ceiling Height {m}
  55.0611338310601,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Function Stairway/Stairwell-sch-F; !- Space Type

BuildingSurface:Detailed,
  F_RearStairsFlr4_10196_0_10105,         !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  RearStairsFlr4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  C_RearStairsFlr3_1_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RearStairsFlr4_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  RearStairsFlr4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom414_10286_0_10150,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_RearStairsFlr4_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  RearStairsFlr4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_10287_0_10151,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_RearStairsFlr4_1_0_0,                 !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.2,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  RearStairsFlr4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  R_RearStairsFlr4_1_0_0_Skylight,        !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Construction Name
  R_RearStairsFlr4_1_0_0,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.8662386367605, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  53.8662386367605, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  53.5213142116394, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  53.5213142116394, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_RearStairsFlr4_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  RearStairsFlr4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1078292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_RearStairsFlr4_2_0_0_FixedWindow,     !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_RearStairsFlr4_2_0_0,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 10.5203594236025, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 10.5203594236025; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_RearStairsFlr4_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.29,              !- Construction Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  RearStairsFlr4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_RearStairsFlr4_3_0_0_FixedWindow,     !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Construction Name
  W_RearStairsFlr4_3_0_0,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 10.5341167110367, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 10.5341167110367; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  RearStairsFlr4 Infiltration,            !- Name
  RearStairsFlr4,                         !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00443828276713587,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Thermostat, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone or ZoneList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Stairway/Stairwell-sch-F Thermostat 21, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Thermostat Schedule, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Stairway/Stairwell-sch-F Thermostat 21, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Equipment List, !- Zone Conditioning Equipment List Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Zone Air Node, !- Zone Air Node Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Inlet Node List, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 65 Outlet Air Node; !- Node Name 1

NodeList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Return Node List, !- Name
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct Constant Volume No Reheat 65 Inlet Air Node, !- Air Inlet Node Name
  Air Terminal Single Duct Constant Volume No Reheat 65 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  Air Terminal Single Duct Constant Volume No Reheat 65 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 65; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  ZoneHVACBaseboardConvectiveElectric 64, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 65, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  ZoneHVACBaseboardConvectiveElectric 64, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir:SpaceList,
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 DSOA Space List, !- Name
  RearStairsFlr4,                         !- Space Name 1
  Space Function Stairway/Stairwell-sch-F Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.98591414061624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  3.17733341258058,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.99998233215548,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.578017014236402,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.578034682080925,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing:U=0.173 SHGC=0.600,       !- Name
  1.73,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing:U=0.241 SHGC=0.600,       !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing:U=0.280 SHGC=0.600,       !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  BTAP-Ext-DaylightDiffuser,              !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-DaylightDiffuser:U=0.241 SHGC=0.600, !- Name
  SimpleGlazing:U=0.241 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-DaylightDomes,                 !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-DaylightDomes:U=0.241 SHGC=0.600, !- Name
  SimpleGlazing:U=0.241 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  BTAP-Ext-Door:U-1.73,                   !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation 4;                   !- Layer 2

Construction,
  BTAP-Ext-FixedWindow,                   !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-FixedWindow:U=0.280 SHGC=0.600, !- Name
  SimpleGlazing:U=0.280 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Floor-Mass,                    !- Name
  Typical Insulation,                     !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  BTAP-Ext-Floor-Mass:U-0.138,            !- Name
  Typical Insulation 1,                   !- Layer 1
  4 in. Normalweight Concrete Floor 1,    !- Layer 2
  Typical Carpet Pad 1;                   !- Layer 3

Construction,
  BTAP-Ext-GlassDoors,                    !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600, !- Name
  SimpleGlazing:U=0.173 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-OverHeadDoor,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  BTAP-Ext-OverHeadDoor:U-1.73,           !- Name
  Typical Insulation 5;                   !- Layer 1

Construction,
  BTAP-Ext-Roof-Metal,                    !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  BTAP-Ext-Roof-Metal:U-0.2,              !- Name
  Metal Roof Surface 1,                   !- Layer 1
  Typical Insulation 3;                   !- Layer 2

Construction,
  BTAP-Ext-Skylights,                     !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Name
  SimpleGlazing:U=0.241 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Wall-Mass,                     !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation,                     !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  BTAP-Ext-Wall-Mass:U-0.29,              !- Name
  1IN Stucco 1,                           !- Layer 1
  8IN CONCRETE HW RefBldg 1,              !- Layer 2
  Typical Insulation 2,                   !- Layer 3
  1/2IN Gypsum 1;                         !- Layer 4

Construction,
  BTAP-Grnd-Floor-Mass,                   !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  6 in. Normalweight Concrete Floor 1,    !- Layer 1
  Typical Carpet Pad 2;                   !- Layer 2

Construction,
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  6 in. Normalweight Concrete Floor 1,    !- Layer 1
  Expanded Polystyrene;                   !- Layer 2

Construction,
  BTAP-Grnd-Roof-Mass,                    !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  6 in. Normalweight Concrete Floor 3,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  BTAP-Grnd-Wall-Mass,                    !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  6 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 3;                   !- Layer 2

Construction,
  BTAP-Int-Ceiling,                       !- Name
  Typical Carpet Pad,                     !- Layer 1
  100mm Normalweight concrete floor 1;    !- Layer 2

Construction,
  BTAP-Int-Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  BTAP-Int-Floor,                         !- Name
  100mm Normalweight concrete floor 1,    !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Int-Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  BTAP-Int-Wall,                          !- Name
  G01 13mm gypsum board 1,                !- Layer 1
  G01 13mm gypsum board 1;                !- Layer 2

Construction,
  BTAP-Int-Window,                        !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Makeup Air Unit Supply Air Temp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-B-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.6,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.6,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.9;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.5;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-C-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-C-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.05;                                   !- Value Until Time 11

Schedule:Day:Interval,
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-F-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.21,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.07,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.42,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.63,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.28,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.49;                                   !- Value Until Time 16

Schedule:Day:Interval,
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.21,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.07,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.42,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.63,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.28,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.49;                                   !- Value Until Time 16

Schedule:Day:Interval,
  NECB-F-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.21,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.07,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.42,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.63,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.28,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.49;                                   !- Value Until Time 16

Schedule:Day:Interval,
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.21,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.07,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.42,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.63,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.28,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.49;                                   !- Value Until Time 16

Schedule:Day:Interval,
  NECB-H-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.9;                                    !- Value Until Time 1

Schedule:Day:Interval,
  satCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCHW Temp 1,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp 1,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  sunCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
